
# TENDER SPECIFICATION FOR RE-CIRCULATING CHILLER, 20 kW

**Tender Ref.:** RRCAT/2026/PUR/001 | **Date:** [DD/MM/YYYY]

---

### 1. Scope of Supply

Procurement of Re-circulating Chiller, 20 kW cooling capacity for laser cooling application at RRCAT, Indore.

| Item No. | Category | Item Description | Key Specifications | Qty |
|---|---:|---|:---:|:---|
| 1 | Main Equipment | Re-circulating Chiller, 20 kW | 20 kW @10┬░C, ΓëÑ75 LPM, ΓëÑ5 bar, R404a, SS 304 tank ΓëÑ60 L | 1 No |
| 2 | Accessories | Water hose pipe, 1/2" ├ù 3m, insulated with nitrile rubber, with connectors | 1/2" BSP, nitrile rubber insulation full length | 2 Nos |
| 3 | Accessories | Quick connect coupling, 1/2" to 1/2" | 1/2" BSP | 2 Nos |
| 4 | Documentation | O&M Manuals | As per Section 4 | 2 sets |

---

### 2. Bidder Qualification Criteria (BQC)

**2.1 Main Equipment Manufacturer:**
- The OEM must have supplied at least 2 units of similar-capacity (20 kW or higher) re-circulating chillers to government / PSU / reputed organizations in the last 3 years. Supporting documents (Purchase Orders / Completion Certificates) must be provided as verifiable evidence.
- The OEM must hold valid ISO 9001:2015 and ISO 14001:2015 certifications. Copies of valid certificates must be enclosed with the bid.

**2.2 Accessories / Subcomponents Sourcing:**
- The bidder must submit OEM authorization certificate for the main chiller equipment on OEM letterhead.

---

### 3. Technical Requirements

**3.1 Main Equipment**

| Parameter | Specification | Standard |
|:---|:---|:---:|
| Cooling Capacity | 20 kW @ 10┬░C outlet temperature | IS / ISO (as applicable) |
| Flow Rate | ΓëÑ75 LPM (Stainless Steel 304 pump) | IS / ISO (as applicable) |
| Pump Head Pressure | ΓëÑ5 bar | IS / ISO (as applicable) |
| Temperature Set Range | Ambient to 2┬░C | IS / ISO (as applicable) |
| Temperature Control Accuracy | ┬▒1┬░C | IS / ISO (as applicable) |
| Refrigerant | Zero ODP (R404a or equivalent) | IS / ISO (as applicable) |
| Compressor | Sealed type, energy efficient | IS / ISO (as applicable) |
| Tank Capacity | ΓëÑ60 L (SS 304) | IS / ISO (as applicable) |
| Tank Insulation | 25ΓÇô50 mm Nitrile Rubber or PUF sheets | IS / ISO (as applicable) |
| Material of Construction ΓÇö Pump & Tank | SS 304 (corrosion resistant) | IS / ASTM equivalent |
| Material of Construction ΓÇö Outer Frame | MS | IS / ASTM equivalent |
| Operating Environment | Forced air cooling, ambient Γëñ40┬░C | ΓÇö |
| Electrical Supply | 415V ┬▒10%, three-phase, 50 Hz | IS / IEC |
| Water Inlet / Outlet Coupling | 1/2" BSP | IS / ISO (as applicable) |
| Mains Cable | Heavy duty, 3-core, 5 m length | IS / IEC |
| Portability | Heavy duty castor wheels (user removable) with locking arrangement | ΓÇö |
| Controls | Digital temperature indicator cum controller | ΓÇö |
| Filter | Dust filter mesh | ΓÇö |
| Finish / Coating | Standard off-shelf finish | ΓÇö |

**3.2 Accessories & Ancillaries**

| Item | Specification | Standard |
|:---|:---|:---:|
| Water Hose Pipe (├ù2) | 1/2" bore, 3 m length, nitrile rubber insulation full length, with inlet/outlet connectors | IS / ISO (as applicable) |
| Quick Connect Coupling (├ù2) | 1/2" BSP to 1/2" BSP | IS / ISO (as applicable) |

**3.3 Safety Features**

| Feature | Requirement |
|:---|:---|
| Water Low Level Trip | Automatic shutdown on low water level |
| Over Temperature Trip | Automatic shutdown on over-temperature |
| Overload Alarm | Alarm on compressor / pump overload |
| Trip Alarm | Visual / audible trip indication |
| Water Freezing Prevention | Protection against water freezing in cooling circuit |

---

### 4. Quality Assurance, Testing & Documentation

**4.1 Testing:**
- The item shall be tested at RRCAT, Indore upon receipt. Final acceptance and payment release shall be contingent on successful testing at RRCAT.

**4.2 Documentation to be submitted with the bid:**
| Document | Requirement |
|:---|:---|
| Compliance Statement | Duly filled and signed compliance sheet (Section 6 of this specification) |
| Technical Datasheet | Complete technical datasheet with make, model, and specifications |
| OEM Authorization Certificate | Authorization certificate on OEM letterhead |
| Make & Model Verification | Make and model number of all catalogued items must be verifiable from the manufacturer's official website |

**4.3 Documentation to be submitted post-award:**
| Document | Quantity | Medium |
|:---|:---:|:---:|
| O&M Manuals | 2 sets | Hard |

---

### 5. Commercial & Delivery Terms

| Term | Detail |
|:---|:---|
| Delivery Timeline | 12 weeks from PO date |
| Price Basis | FOR RRCAT, Indore |
| Packaging | Standard commercial packaging suitable for road transit |
| Warranty | 12 months from date of final acceptance at RRCAT facility |

> *Delivery timeline: confirm start point ΓÇö from PO date / from PO acceptance / from advance payment*

---

### 6. Vendor Mandatory Compliance Sheet

> **Instructions:** Bidders must indicate compliance clearly for every parameter. 'Yes/No/Complied' NOT ALLOWED. Attach supporting documents for each claim. Bids with incomplete or unsigned sheets may be summarily rejected.

| Clause Ref | Parameter | Requirement | Supporting Document | Vendor Compliance |
|:---|:---|:---|:---|:---:|
| BQC-1 | Past Installations | ΓëÑ2 similar-capacity (20 kW or higher) chillers supplied in last 3 years | PO copies + Completion Certificates with client contact details | |
| BQC-2 | Quality Certifications | Valid ISO 9001:2015 + ISO 14001:2015 | Copy of valid certificates | |
| BQC-3 | OEM Authorization | OEM authorization certificate on OEM letterhead | OEM authorization letter | |
| TECH-1 | Cooling Capacity | 20 kW @10┬░C | Technical datasheet with make & model | |
| TECH-2 | Flow Rate | ΓëÑ75 LPM (SS 304 pump) | Technical datasheet | |
| TECH-3 | Pump Head Pressure | ΓëÑ5 bar | Technical datasheet | |
| TECH-4 | Tank Capacity | ΓëÑ60 L, SS 304 | Technical datasheet | |
| TECH-5 | Temperature Accuracy | ┬▒1┬░C | Technical datasheet | |
| TECH-6 | Refrigerant | Zero ODP (R404a or equivalent) | Technical datasheet | |
| TECH-7 | Electrical Supply | 415V ┬▒10%, 3-phase, 50 Hz | Technical datasheet | |
| TECH-8 | Water Freezing Prevention | Provided | Technical datasheet | |
| COM-1 | Delivery | 12 weeks from PO | Undertaking on letterhead | |
| COM-2 | Warranty | 12 months from final acceptance | Warranty certificate wording | |
| COM-3 | Make & Model Verification | Make & model number verifiable from manufacturer's website | Website link or catalogue with traceable part numbers | |

**Signature of Bidder:** \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

**Name & Designation:** \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

**Company Seal:** \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

**Date:** \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

**Place:** \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
